<!doctype html>
<html lang="en">
<head>
<!-- Google Analytics -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-PKNBPL1GZB"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-PKNBPL1GZB');
</script>
<script src="/assets/analytics-events.js" defer></script>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>The new air handlers would not fit | Alares</title>
<meta name="description" content="Replacing the air handlers and chiller for the Community Living Center at the Manchester VA, and why the new units ended up on the roof.">
<link rel="preload" href="/assets/fonts/inter-latin.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="../../styles.css">
<link rel="icon" type="image/svg+xml" href="../../assets/logos/alares-wing.svg">
<meta property="og:type" content="article">
<meta property="og:title" content="The new air handlers would not fit | Alares">
<meta property="og:description" content="Replacing the air handlers and chiller for the Community Living Center at the Manchester VA, and why the new units ended up on the roof.">
<meta property="og:image" content="https://alaresengineering.com/assets/projects/m15-roof.jpg">
<meta property="og:url" content="https://alaresengineering.com/blog/manchester-b15-air-handlers/">
<link rel="canonical" href="https://alaresengineering.com/blog/manchester-b15-air-handlers/">
<meta name="twitter:card" content="summary_large_image">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BlogPosting",
  "headline": "The new air handlers would not fit",
  "description": "Replacing the air handlers and chiller for the Community Living Center at the Manchester VA, and why the new units ended up on the roof.",
  "image": "https://alaresengineering.com/assets/projects/m15-roof.jpg",
  "datePublished": "2026-10-20",
  "dateModified": "2026-10-20",
  "author": {
    "@type": "Organization",
    "name": "Alares",
    "logo": {
      "@type": "ImageObject",
      "url": "https://img1.wsimg.com/isteam/ip/c089105e-5fb1-4bbf-9450-c3d20a04f63b/Alares%20Logo%20rev%2010-23-19%20v1.jpg/:/rs=h:160"
    }
  },
  "publisher": {
    "@type": "Organization",
    "name": "Alares",
    "logo": {
      "@type": "ImageObject",
      "url": "https://img1.wsimg.com/isteam/ip/c089105e-5fb1-4bbf-9450-c3d20a04f63b/Alares%20Logo%20rev%2010-23-19%20v1.jpg/:/rs=h:160"
    }
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://alaresengineering.com/blog/manchester-b15-air-handlers/"
  },
  "url": "https://alaresengineering.com/blog/manchester-b15-air-handlers/",
  "articleSection": "Insights",
  "inLanguage": "en-US"
}
</script>
</head>
<body>

<header class="head">
  <div class="head-row">
    <a href="../../" class="head-brand">
      <img decoding="async" src="https://img1.wsimg.com/isteam/ip/c089105e-5fb1-4bbf-9450-c3d20a04f63b/Alares%20Logo%20rev%2010-23-19%20v1.jpg/:/rs=h:160" alt="Alares Architects &amp; Engineers">
    </a>
    <input type="checkbox" id="nav-toggle" class="nav-toggle-cb" aria-hidden="true">
    <label for="nav-toggle" class="nav-toggle" aria-label="Toggle menu"><span></span><span></span><span></span></label>
    <nav class="head-nav">
      <a href="../../#disciplines">Disciplines</a>
      <a href="../../#work">Work</a>
      <a href="../../#firm">Firm</a>
      <a href="../" class="is-active">Insights</a>
      <a href="../../careers/">Careers</a>
      <a href="../../#contact">Contact</a>
    </nav>
  </div>
</header>

<main>

  <section class="opening">
    <div class="frame">
      <div class="opening-grid">
        <div class="opening-text">
          <span class="label" style="display:block;margin-bottom:24px">Project spotlight · MEP retrofit</span>
          <h1>The new air handlers would not fit.</h1>
          <p class="lead">The air handlers serving the Community Living Center at the Manchester VA Medical Center were due for replacement. The obvious plan was to put new units where the old ones stood. Our investigation showed that plan would not work. Here is what we found, and how the design changed because of it.</p>
          <div class="btn-row">
            <a href="../" class="btn btn-ghost">← All insights</a>
          </div>
        </div>
        <div class="opening-img">
          <img decoding="async" fetchpriority="high" src="../../assets/projects/m15-roof.jpg" alt="Illustration of rooftop air handler enclosures with insulated ductwork on a hospital roof">
        </div>
      </div>

      <div class="opening-meta">
        <div class="opening-meta-item"><span class="label">Client</span><p>Dept. of Veterans Affairs</p></div>
        <div class="opening-meta-item"><span class="label">Location</span><p>Manchester VAMC, NH</p></div>
        <div class="opening-meta-item"><span class="label">Alares role</span><p>Design, mechanical lead</p></div>
        <div class="opening-meta-item"><span class="label">Construction estimate</span><p>$6.5M</p></div>
      </div>
    </div>
  </section>

  <section class="section">
    <div class="frame">
      <div class="prose-grid">
        <aside class="prose-side"><span class="label">Project</span></aside>
        <div class="post-body">

          <h2>The problem nobody expected</h2>
          <p>The original air handlers had been installed about 20 years earlier, in mechanical rooms sized for them. Since then, the VA design guide has added requirements for new air handling equipment. When we checked the new units against the current guide, the existing rooms were no longer large enough to hold them.</p>
          <p>That is the kind of finding that changes a project. Replacing in place would have produced equipment that did not meet the standard it is required to meet.</p>

          <h2>And the ductwork</h2>
          <p>The investigation turned up a second problem. The existing ductwork was undersized for the system it was serving. Connecting new air handlers to it would have carried an old limitation straight into a new installation.</p>

          <h2>The fix</h2>
          <p>We relocated the new air handlers to the roof and redesigned the ductwork to suit them. The VA guidelines require rooftop air handlers to sit inside a vestibule enclosure, so we designed the supporting structure and systems around that requirement. The new chiller was sized for the new air handlers rather than for the system it replaced.</p>
          <p>The design package covered architecture, structural, mechanical, the control system, fire alarm, electrical upgrades, engineering calculations, construction estimates and schedules, with 3D scanning used to build the Revit model of existing conditions. New England Engineering handled electrical and fire protection, and Trophy Point handled cost estimating.</p>

          <h2>Keeping residents comfortable</h2>
          <p>A Community Living Center is where veterans live, so the air cannot simply be shut off for the length of a construction project. We designed temporary air handlers and the systems to support them. Phasing the temporary units allows a shorter construction schedule and keeps the impact on residents low.</p>

          <h2>Why it matters</h2>
          <p>The easiest version of this project would have failed the design guide on day one. Checking the current standard against the existing rooms, and checking the ductwork against the new load, is what turned a replacement into a design that works.</p>

          <span class="post-byline">Alares · Manchester VAMC, NH</span>
        </div>
      </div>
    </div>
  </section>

  <section class="section" id="contact">
    <div class="frame">
      <div class="contact">
        <div class="contact-h">
          <h2>Replacing air handlers in an occupied building?</h2>
          <p>Field investigation, VA design guide compliance, rooftop relocation and temporary air design for facilities where residents and patients stay put.</p>
          <div class="btn-row" style="margin-top:24px"><a href="../../#contact" class="btn">Get in touch →</a></div>
        </div>
        <div class="locations">
          <div class="location"><span class="label">Headquarters</span><p>1990 Main St,<br>Suite 750<br>Sarasota, FL 34236</p><a href="tel:9414440477">941.444.0477</a></div>
        </div>
      </div>
    </div>
  </section>

</main>

<footer class="foot">
  <div class="frame">
    <div class="foot-grid">
      <div>
        <div class="foot-brand-name">Alares</div>
        <p class="foot-brand-sub">Architects, engineers and commissioning agents working on healthcare, federal and commercial projects across the United States since 2007.</p>
      </div>
      <div class="foot-col">
        <h4>Disciplines</h4>
        <a href="../../architecture/">Architecture</a>
        <a href="../../mep-services/">MEP</a>
        <a href="../../structural/">Structural &amp; Seismic</a>
        <a href="../../construction-owners-rep/">Owner's Rep</a>
        <a href="../../commissioning/">Commissioning</a>
        <a href="../../sustainability/">Sustainability</a>
        <a href="../../environmental/">Environmental</a>
      </div>
      <div class="foot-col">
        <h4>Company</h4>
        <a href="../../people/">People</a>
        <a href="../../careers/">Careers</a>
        <a href="../../capabilities/">Capabilities</a>
        <a href="../../blog/">Insights</a>
      </div>
      <div class="foot-col">
        <h4>Sarasota, FL</h4>
        <p>1990 Main St,<br>Suite 750<br>Sarasota, FL 34236</p>
        <a href="tel:9414440477">941.444.0477</a>
      </div>
    </div>
    <div class="foot-bottom">
      <span>© 2025 Alares Architects &amp; Engineers</span>
      <span>All Rights Reserved</span>
    </div>
  </div>
</footer>

</body>
</html>
