<!doctype html>
<html lang="en">
<head>
<!-- Google Analytics -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-PKNBPL1GZB"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-PKNBPL1GZB');
</script>
<script src="/assets/analytics-events.js" defer></script>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>We tested every system before it opened | Alares</title>
<meta name="description" content="Whole building commissioning for a new urgent care addition at the Manchester VA, and the air handler problems we caught before it opened.">
<link rel="preload" href="/assets/fonts/inter-latin.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="../../styles.css">
<link rel="icon" type="image/svg+xml" href="../../assets/logos/alares-wing.svg">
<meta property="og:type" content="article">
<meta property="og:title" content="We tested every system before it opened | Alares">
<meta property="og:description" content="Whole building commissioning for a new urgent care addition at the Manchester VA, and the air handler problems we caught before it opened.">
<meta property="og:image" content="https://alaresengineering.com/assets/projects/muc-cx.jpg">
<meta property="og:url" content="https://alaresengineering.com/blog/manchester-urgent-care-commissioning/">
<link rel="canonical" href="https://alaresengineering.com/blog/manchester-urgent-care-commissioning/">
<meta name="twitter:card" content="summary_large_image">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BlogPosting",
  "headline": "We tested every system before it opened",
  "description": "Whole building commissioning for a new urgent care addition at the Manchester VA, and the air handler problems we caught before it opened.",
  "image": "https://alaresengineering.com/assets/projects/muc-cx.jpg",
  "datePublished": "2026-11-03",
  "dateModified": "2026-11-03",
  "author": {
    "@type": "Organization",
    "name": "Alares",
    "logo": {
      "@type": "ImageObject",
      "url": "https://img1.wsimg.com/isteam/ip/c089105e-5fb1-4bbf-9450-c3d20a04f63b/Alares%20Logo%20rev%2010-23-19%20v1.jpg/:/rs=h:160"
    }
  },
  "publisher": {
    "@type": "Organization",
    "name": "Alares",
    "logo": {
      "@type": "ImageObject",
      "url": "https://img1.wsimg.com/isteam/ip/c089105e-5fb1-4bbf-9450-c3d20a04f63b/Alares%20Logo%20rev%2010-23-19%20v1.jpg/:/rs=h:160"
    }
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://alaresengineering.com/blog/manchester-urgent-care-commissioning/"
  },
  "url": "https://alaresengineering.com/blog/manchester-urgent-care-commissioning/",
  "articleSection": "Insights",
  "inLanguage": "en-US"
}
</script>
</head>
<body>

<header class="head">
  <div class="head-row">
    <a href="../../" class="head-brand">
      <img decoding="async" src="https://img1.wsimg.com/isteam/ip/c089105e-5fb1-4bbf-9450-c3d20a04f63b/Alares%20Logo%20rev%2010-23-19%20v1.jpg/:/rs=h:160" alt="Alares Architects &amp; Engineers">
    </a>
    <input type="checkbox" id="nav-toggle" class="nav-toggle-cb" aria-hidden="true">
    <label for="nav-toggle" class="nav-toggle" aria-label="Toggle menu"><span></span><span></span><span></span></label>
    <nav class="head-nav">
      <a href="../../#disciplines">Disciplines</a>
      <a href="../../#work">Work</a>
      <a href="../../#firm">Firm</a>
      <a href="../" class="is-active">Insights</a>
      <a href="../../careers/">Careers</a>
      <a href="../../#contact">Contact</a>
    </nav>
  </div>
</header>

<main>

  <section class="opening">
    <div class="frame">
      <div class="opening-grid">
        <div class="opening-text">
          <span class="label" style="display:block;margin-bottom:24px">Project spotlight · Commissioning</span>
          <h1>We tested every system before it opened.</h1>
          <p class="lead">A new building is supposed to work on the day it opens. At the Manchester VA Medical Center, Alares was the commissioning agent on a new urgent care addition of about 20,000 square feet. During testing we found problems the building could not open with. Here is what commissioning covered, what we found, and how it got fixed before opening.</p>
          <div class="btn-row">
            <a href="../" class="btn btn-ghost">← All insights</a>
          </div>
        </div>
        <div class="opening-img">
          <img decoding="async" fetchpriority="high" src="../../assets/projects/muc-cx.jpg" alt="Illustration of a commissioning agent measuring airflow at an air handling unit with a tablet in hand">
        </div>
      </div>

      <div class="opening-meta">
        <div class="opening-meta-item"><span class="label">Client</span><p>Dept. of Veterans Affairs</p></div>
        <div class="opening-meta-item"><span class="label">Location</span><p>Manchester VAMC, NH</p></div>
        <div class="opening-meta-item"><span class="label">Alares role</span><p>Prime, commissioning agent</p></div>
        <div class="opening-meta-item"><span class="label">Size</span><p>20,000 GSF</p></div>
      </div>
    </div>
  </section>

  <section class="section">
    <div class="frame">
      <div class="prose-grid">
        <aside class="prose-side"><span class="label">Project</span></aside>
        <div class="post-body">

          <h2>What whole building commissioning covers</h2>
          <p>Whole building means every system, not just the mechanical ones. On this project that included the exterior enclosure, site utilities, fire protection, HVAC, electrical, structural, plumbing, fire alarm, security, and communications and data.</p>
          <p>The scope ran across four phases: construction, startup, occupancy and warranty. The goal was simple to state. Every system complete and working when staff moved in, and enough documentation and training for the facility team to keep it that way.</p>

          <h2>How the work was done</h2>
          <p>We wrote the commissioning plan and schedule, ran the scoping and progress meetings, and reviewed submittals and shop drawings for the MEP equipment and the envelope components. We also did a design review of the building envelope and oversaw the envelope tests the installing contractors performed.</p>
          <p>Then came the testing itself: pre-functional checkoffs, then functional performance tests on each piece of equipment and each system. We reviewed the operation and maintenance documentation, coordinated staff training with the contractors, and wrote the final commissioning report.</p>

          <h2>What we found</h2>
          <p>Testing turned up major issues with the air handling systems and the controls. These were not punch list items. They were the kind of problems that decide whether a building is comfortable, efficient and compliant once patients are inside it.</p>
          <p>The designer of record could not resolve them. So Alares helped work out the fixes, and we did not sign off on the building until those issues were resolved.</p>

          <h2>Eleven months later</h2>
          <p>Commissioning did not end at occupancy. Eleven months in, while the building was still under warranty, we went back for a site visit and wrote a warranty commissioning report. That visit catches what only shows up after a full season of real use, while the contractor is still responsible for fixing it.</p>

          <h2>Why it matters</h2>
          <p>Signing off on a building is easy. Refusing to, when the systems are not right, is the part that protects the owner. The urgent care opened with air handlers and controls that worked, and the VA had someone on its side checking again before the warranty ran out.</p>

          <span class="post-byline">Alares · Manchester VAMC, NH</span>
        </div>
      </div>
    </div>
  </section>

  <section class="section" id="contact">
    <div class="frame">
      <div class="contact">
        <div class="contact-h">
          <h2>Opening a new building?</h2>
          <p>Whole building commissioning from construction through warranty, with an agent who will not sign off until the systems work.</p>
          <div class="btn-row" style="margin-top:24px"><a href="../../#contact" class="btn">Get in touch →</a></div>
        </div>
        <div class="locations">
          <div class="location"><span class="label">Headquarters</span><p>1990 Main St,<br>Suite 750<br>Sarasota, FL 34236</p><a href="tel:9414440477">941.444.0477</a></div>
        </div>
      </div>
    </div>
  </section>

</main>

<footer class="foot">
  <div class="frame">
    <div class="foot-grid">
      <div>
        <div class="foot-brand-name">Alares</div>
        <p class="foot-brand-sub">Architects, engineers and commissioning agents working on healthcare, federal and commercial projects across the United States since 2007.</p>
      </div>
      <div class="foot-col">
        <h4>Disciplines</h4>
        <a href="../../architecture/">Architecture</a>
        <a href="../../mep-services/">MEP</a>
        <a href="../../structural/">Structural &amp; Seismic</a>
        <a href="../../construction-owners-rep/">Owner's Rep</a>
        <a href="../../commissioning/">Commissioning</a>
        <a href="../../sustainability/">Sustainability</a>
        <a href="../../environmental/">Environmental</a>
      </div>
      <div class="foot-col">
        <h4>Company</h4>
        <a href="../../people/">People</a>
        <a href="../../careers/">Careers</a>
        <a href="../../capabilities/">Capabilities</a>
        <a href="../../blog/">Insights</a>
      </div>
      <div class="foot-col">
        <h4>Sarasota, FL</h4>
        <p>1990 Main St,<br>Suite 750<br>Sarasota, FL 34236</p>
        <a href="tel:9414440477">941.444.0477</a>
      </div>
    </div>
    <div class="foot-bottom">
      <span>© 2025 Alares Architects &amp; Engineers</span>
      <span>All Rights Reserved</span>
    </div>
  </div>
</footer>

</body>
</html>
